<?xml version="1.0" encoding="UTF-8"?>
<project xmlns="http://www.plcopen.org/xml/tc6_0201">
  <fileHeader companyName="" productName="Industrial Controls" productVersion="1.0" creationDateTime="2026-11-02T00:00:00"/>
  <contentHeader name="sequence_st" version="1.0">
    <coordinateInfo>
      <fbd><scaling x="1" y="1"/></fbd>
      <ld><scaling x="1" y="1"/></ld>
      <sfc><scaling x="1" y="1"/></sfc>
    </coordinateInfo>
  </contentHeader>
  <types>
    <dataTypes/>
    <pous>
      <pou name="sequence_st" pouType="program">
        <interface>
          <localVars>
            <variable name="start_cmd"><type><BOOL/></type></variable>
            <variable name="stop_cmd"><type><BOOL/></type></variable>
            <variable name="fault"><type><BOOL/></type></variable>
            <variable name="run_hours"><type><REAL/></type></variable>
            <variable name="step"><type><INT/></type><initialValue><simpleValue value="0"/></initialValue></variable>
            <variable name="step_timer"><type><TON/></type></variable>
            <variable name="pump_run"><type><BOOL/></type></variable>
            <variable name="alarm"><type><BOOL/></type></variable>
            <variable name="run_ms"><type><TIME/></type></variable>
          </localVars>
        </interface>
        <body>
          <ST>
            <xhtml xmlns="http://www.w3.org/1999/xhtml"><p><![CDATA[
(* A four-step sequence written in structured text.

   Sequential function chart draws this as steps and transitions. The
   OpenPLC Editor importer skips SFC bodies with a warning, so this is the
   version that runs. The structure is the same: one step variable, one
   transition per step, and every step clears the outputs it does not own.

   Step 0  idle, waiting for start
   Step 1  pump running, waiting for stop
   Step 2  pump stopped, alarm latched until the fault clears
   Step 3  fault acknowledged, waiting for start to be released
*)

(* Every step clears the outputs it does not own. Without this, a coil keeps
   the value it had in the previous step and the logic stops being a sequence. *)
pump_run := FALSE;
alarm := FALSE;

CASE step OF
    0:  (* idle *)
        IF fault THEN
            step := 2;
        ELSIF start_cmd AND NOT stop_cmd THEN
            step := 1;
            run_ms := T#0s;
        END_IF;

    1:  (* pump running *)
        pump_run := TRUE;
        run_hours := run_hours + 0.001;
        IF fault THEN
            step := 2;
        ELSIF stop_cmd THEN
            step := 0;
        END_IF;

    2:  (* fault latched *)
        alarm := TRUE;
        pump_run := FALSE;
        IF NOT fault THEN
            step := 3;
        END_IF;

    3:  (* fault cleared, wait for the operator to release start *)
        IF NOT start_cmd THEN
            step := 0;
        END_IF;

ELSE
    (* An unknown step is a fault in itself. Go to the safe step. *)
    step := 2;
END_CASE;

(* The timer belongs to step 1. It resets whenever the sequence leaves it,
   so the elapsed value means "time in this step", not "time since boot". *)
step_timer(IN := (step = 1), PT := T#5s);
IF step_timer.Q THEN
    (* A pump that runs longer than five minutes without a stop command is
       treated as a fault, which lands the sequence in step 2. *)
    fault := TRUE;
END_IF;
            ]]></p></xhtml>
          </ST>
        </body>
      </pou>
    </pous>
  </types>
  <instances>
    <configurations/>
  </instances>
</project>
